# GB/T 36572-2018《电力监控系统网络安全防护导则》深度精读

**文献来源**：国家标准 GB/T 36572-2018《电力监控系统网络安全防护导则》  
**本地关联**：`05_正式资料原文/01_原始文献/02_国家标准与指南/GBT+36572-2018.pdf`  
**学习重心**：深度解构我国电力监控系统安全防护的“十六字方针”底层技术架构，掌握控制区（安全区 I）、非控制区（安全区 II）及管理信息大区的分区分级防护机理，系统化提炼基础设施、体系结构、系统本体与“可信安全免疫”的五维合规技术栅格。

---

## 一、 “十六字方针”核心安全体系架构深度拆解

GB/T 36572-2018 指出，电力监控系统网络安全防护的核心是严格贯彻**“安全分区、网络专用、横向隔离、纵向认证”**的十六字方针，建立纵深多维的栅格状防护架构。

```mermaid
flowchart TD
    subgraph dispatch_center [" 省/地级调度中心 (上级大区) "]
        S_SCADA[" 调度控制系统 (Zone I) "]
        S_WAMS[" 广域测控系统 (Zone II) "]
    end

    subgraph local_station [" 厂站端 / 变电站监控系统 "]
        subgraph zone_I [" 生产控制大区：控制区 (安全区 I) "]
            SCADA[" 站控 SCADA 主机 "]
            Relay[" 继电保护与稳控装置 "]
            SCADA <--> Relay
        end

        subgraph zone_II [" 生产控制大区：非控制区 (安全区 II) "]
            Forecasting[" 风电/光伏功率预测 "]
            Billing[" 电能量计量采集端 "]
        end

        subgraph zone_III [" 管理信息大区：信息内网 (安全区 III) "]
            OA[" 厂站 OA / 办公终端 "]
            ERP[" 资产/物料 ERP 客户端 "]
        end
    end

    %% 横向防护边界 (完全基于节点进行连接，防止子系统直接连线导致的渲染崩溃)
    SCADA <-->| 核心工控防火墙 | Forecasting
    Billing -->| 正向物理隔离网闸 <br/> (单向无反馈光耦隔离) | OA
    ERP -->| 反向物理隔离网闸 <br/> (单向签名与私有协议) | Forecasting

    %% 纵向专用通道与认证
    S_SCADA <-->| 纵向加密认证装置 <br/> SM2/SM3/SM4 算法加密 | SCADA
    S_WAMS <-->| 纵向加密认证装置 <br/> IPSec 隧道加密管道 | Forecasting

    %% 节点样式属性 (避开不稳定的子系统样式，采用高相容性的节点样式)
    style S_SCADA fill:#eaeded,stroke:#7f8c8d,stroke-width:1px
    style S_WAMS fill:#eaeded,stroke:#7f8c8d,stroke-width:1px
    style SCADA fill:#f2d7d5,stroke:#c0392b,stroke-width:1.5px
    style Relay fill:#f2d7d5,stroke:#c0392b,stroke-width:1px
    style Forecasting fill:#fcf3cf,stroke:#f1c40f,stroke-width:1.5px
    style Billing fill:#fcf3cf,stroke:#f1c40f,stroke-width:1px
    style OA fill:#ebf5fb,stroke:#3498db,stroke-width:1.5px
    style ERP fill:#ebf5fb,stroke:#3498db,stroke-width:1px
```

### 1. 安全分区 (Security Partitioning)
电力监控系统业务根据其对物理电网连续运行的影响程度，严格划分为生产控制大区和管理信息大区：
*   **控制区 (安全区 I / Zone I)**：由具有实时控制功能、直接下发物理操作指令的设备和系统组成（如变电站 SCADA 主机、继电保护、电网调度自动化 EMS、发电厂集散控制系统 DCS）。
*   **非控制区 (安全区 II / Zone II)**：由涉及电网运行但不直接下发实时控制指令的设备和系统组成（如故障录波、电能量采集、风电功率预测系统）。
*   **管理信息大区 (安全区 III / Zone III)**：包含企业内部管理和办公系统，通常与生产控制网络保持强物理隔离。

### 2. 网络专用 (Dedicated Network)
*   **物理隔离通道**：生产控制大区必须运行在**电力调度数据网（SPDnet，如双平面 A/B 网）**的专属路由和虚拟专网（VPN）上。
*   **阻断公网接入**：严禁生产控制大区直接连接至外部公共因特网，并与企业内部的 IT 管理内网在物理层面上实施严格的路由隔离。

### 3. 横向隔离 (Horizontal Isolation)
*   **物理单向隔离网闸**：生产控制大区（安全区 I/II）与管理信息大区（安全区 III）之间必须部署**经国家权威机构认证的电力专用物理安全隔离装置（横向隔离网闸）**。
*   **正反向控制逻辑**：
    *   **正向隔离网闸**：允许数据由生产网流向管理网。物理上采用无反馈的光耦单向传输，不允许任何反向电信号回传。
    *   **反向隔离网闸**：只允许极少数管理数据进入生产网。必须采用签名验证、数据剥离和私有加密协议清洗后，方可单向向内注入。

### 4. 纵向认证 (Vertical Authentication)
*   **纵向加密认证装置**：在厂站端与调度中心之间的纵向广域网边界，部署国家密码管理局核准的电力专用**纵向加密认证网关（基于 SM2/SM3/SM4 国密算法）**。
*   **防护功能**：实现端到端的身份强认证、传输报文完整性校验、防重放攻击与机密性隧道加密，拦截任何非授权远程越权操作。

---

## 二、 电力监控网络安全“五维技术防护栅格”

导则及相关评估标准将电力网络安全的技术指标划分为基础设施、体系结构、系统本体、可信免疫和应急备用五个维度：

| 技术维度 | 核心技术合规要求与指标 | 防护实现机制 |
| :--- | :--- | :--- |
| **1. 基础设施安全** | 物理位置选址与访问控制限制，双路冗余 UPS 不间断供电，机房独立电子门禁及具有存储的环境监控。 | 限制机房场地设在建筑物高层、地下室或用水设备下层；保障机房备用供电系统具备充足冷备用时长。 |
| **2. 体系结构安全** | 执行前述“十六字方针”；网络内部实行微分段路由控制，锁定未使用物理端口。 | 禁用非电力控制专用协议；采用 VLAN 隔离站内不同间隔或机组控制网络，阻断恶意扫描。 |
| **3. 系统本体安全** | **软件“三权分立”**控制；固件与应用程序厂商数字签名准入；严禁配置默认或静态弱口令。 | 划分**系统管理员、安全管理员、审计管理员**，实现权限制衡；禁用任何面向外部网络的后门和调试端口。 |
| **4. 可信安全免疫** | 引入基于**可信密码模块（TCM/TPM芯片）**的可信计算技术；在开机及运行时执行多级完整性度量。 | 建立从硬件可信根、引导程序、操作系统内核到应用可执行代码的**可信链度量校验**，实现本质安全。 |
| **5. 安全应急措施** | 备用系统建设（热备/冷备）；核心终端“黄金镜像（Gold Disks）”库建立；异常网络流量实时审计。 | 确保调度大区等核心业务具备毫秒级无损热切能力；建立应急脱网运行预案，定期演练手动接管。 |

---

## 三、 电力工控（OT）专属加固机制 vs 通用 IT 安全冲突

GB/T 36572-2018 的条款中透露出强烈的“电力生产可用性优先”色彩，这与常规商业 IT 安全方案存在多项本质冲突与特有加固对策：

### 1. 为什么电力监控系统禁止使用常规 IT 漏洞扫描引擎？
*   **常规 IT 做法**：定期运行 Nessus、Nmap 等主动扫描器，向网络中并发发送大量构造的数据包以探测端口及漏洞。
*   **电力工控冲突**：电力系统的许多嵌入式 RTU、PLC 保护装置通信栈极其脆弱且计算资源有限。常规的主动扫描大包可能直接导致**工控网关缓冲区溢出、CPU 占满死机，进而引发设备误动或拒动**。
*   **标准对策**：必须在生产控制网络部署**非接入、全旁路的无损流量采集审计装置（工控 IDS）**，严禁使用任何主动探测和强扫描软件。

### 2. 核心软件数字证书签名与强制版本管理
*   **技术机制**：操作系统和监控软件的全部可执行代码，在开发或升级后，必须由生产厂商采用数字证书进行签名并送检。
*   **强制版本控制**：控制大区核心软件升级前应进行全面离线白盒子安全测试，严禁直接通过网络自动更新补丁。补丁程序必须使用专用的移动介质通过 LOTO（挂牌锁定）流程经单向查杀后手动离线导入，并确保软件版本在未经验证前不具有向下兼容的自执行权限。
